### **10.2.1 基建调试过程中的SCD管控流程**

（1）设计院使用设计工具输出虚端子映射表

（2）系统集成商使用系统配置工具导入虚端子映射表和装置ICD文件，输出含有IED的虚端子配置CRC码和全站虚端子配置CRC码的SCD文件。

（3）过程层调试过程：

1）管控单元导入SCD文件，由继电保护专业人员进行虚回路配置的可视化校对，确认无误后转化为运行版SCD文件，管控单元读取SCD文件中所有IED CRC以及SCD CRC

2）二次设备厂家使用自己的IED配置工具，通过管控单元的FTP文件服务导入运行版SCD文件，产生装置的过程层配置文件并下装到装置，进行过程层调试。

3）发现虚端子配置问题时，继电保护专业人员通知系统集成商，并由系统集成商使用系统配置工具修改虚端子映射表，升级SCD文件。

4）管控单元导入升级后的SCD文件，由继电保护专业人员进行虚回路配置的可视化校对，确认无误后转化为最新版SCD文件，管控单元读取最新版中所有IED CRC以及SCD CRC。

5）管控单元输出最新运行版SCD文件配置升级报告。

6）根据配置升级报告后，需进行装置配置升级的二次设备厂家通过管控单元的FTP文件服务导入最新版SCD文件，重新下装和调试配置升级的装置。

### **10.2.2 扩建调试过程中的SCD管控流程**

（1）设计院使用设计工具输出虚端子映射表。

（2）系统集成商使用系统配置工具导入虚端子映射表和装置ICD文件，输出含有IED虚端子配置CRC码和全站虚端子配置CRC码的SCD文件。

（3）过程层调试过程：

1）管控单元导入扩建升级后的SCD文件，继电保护专业人员根据信息比对报告，进行虚回路配置的可视化校对，确认无误后转化为最新版SCD文件。

2）管控单元输出最新运行版SCD文件配置升级报告。

3）根据配置升级报告，虚进行装置配置升级的二次设备厂家通过管控单元的FTP文件服务导入最新版SCD文件，重新下装和调试配置升级的装置。

4）发现虚端子配置问题时，继电保护专业人员通知系统集成商，并由系统集成商使用系统配置工具修改虚端子映射表，升级扩建后的SCD文件。

5）管控单元导入升级后的SCD文件，由继电保护专业人员进行虚回路配置的可视化校对，确认无误后转化为最新版SCD文件，管控单元读取最新版中所有IED CRC以及SCD CRC。

6）管控单元输出最新运行版SCD文件配置升级报告。

7）根据配置升级报告，需进行装置配置升级的二次设备厂家通过管控单元的FTP文件服务导入最新版SCD文件，重新下装和调试配置升级的装置。