常规变电站试验仪只需要接好线就可以，智能变电站由于采用的全部是报文，所以除了接好光纤，还需要配置。

远跳：凯默选到电流电压菜单，goose发送按下，然后点击on，同时加上装置负序电流。

凯默开机：设置（F1）→全站配置文件→本机SD卡→找栖凤站→配置SCD，基本设置→配置GOOSE发送设置→选母线保护一→确定光口，软件界面置检修，光纤线接线路保护装置组网口，凯默模拟母校保护，点发送goose信号确保***\*无断链\****，让CT，PT无断线，保证不闭锁远跳，加负序电流 AC角度一换，再加母线保护发送goose永跳该线路，装置远跳。

极性测量：用凯默测量合并单元极性，将凯默的接受收口与合智一体装置往保护装置的发送口（TX）用光纤连接，在凯默中选择极性测试，导入IED，开始测试，用电池在端子排往合并单元打。

加SV采样：南瑞保护装置，拔掉SV光纤，会报SV断链，接入凯默后需要重启才会消除SV断链？？？