投入检修压板，收的那个装置报检修不一致。

检修压板组合行为附表如下：

| 保护名称： |          |          |          |                                                              |          |
| ---------- | -------- | -------- | -------- | ------------------------------------------------------------ | -------- |
| 序号       | 合并单元 | 保护装置 | 智能终端 | 验收标准                                                     | 验收结果 |
| 1          | 0        | 0        | 0        | 保护及开关动作，智能终端跳闸信号灯常亮。                     |          |
| 2          | 0        | 0        | 1        | 保护动作，智能终端收到跳闸命令但不执行，智能终端跳闸灯闪烁，断路器不动作。 |          |
| 3          | 0        | 1        | 0        | 保护报检修不一致，保护不动作。                               |          |
| 4          | 0        | 1        | 1        | 保护报检修不一致，保护不动作。                               |          |
| 5          | 1        | 0        | 0        | 保护报检修不一致，保护不动作。                               |          |
| 6          | 1        | 0        | 1        | 保护报检修不一致，保护不动作。                               |          |
| 7          | 1        | 1        | 0        | 保护动作，智能终端收到跳闸命令但不执行，智能终端跳闸灯闪烁，断路器不动作。 |          |
| 8          | 1        | 1        | 1        | 保护及开关动作，智能终端跳闸信号灯常亮。                     |          |

注：0表示检修硬压板断开位置，1表示检修硬压板投入位置

还要注意母线电压合并单元的检修压板投入时，对级联相关电压的保护也会闭锁。